$ EZ-EDS Version 3.29.1.20210209 Generated Electronic Data Sheet

[File]
        DescText = "AcuRev-4100-WEB2";
        CreateDate = 06-02-2026;
        CreateTime = 13:34:48;
        ModDate = 06-02-2026;
        ModTime = 13:34:48;
        Revision = 1.03;

[Device]
        VendCode = 1582;
        VendName = "Accuenergy (Canada) Inc.";
        ProdType = 43;
        ProdTypeStr = "Generic Device";
        ProdCode = 10003;
        MajRev = 1;
        MinRev = 1;
        ProdName = "AcuRev-4100-WEB2";
        Catalog = "AcuRev-4100-WEB2";

[Device Classification]
        Class1 = EtherNetIP;

[Params]
        Param1 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "FREQ_Hz",              $ name
                "Hz",                    $ units
                "System Frequency",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param2 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLN_a_V",              $ name
                "V",                    $ units
                "Phase A Line-to-Neutral Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param3 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLN_b_V",              $ name
                "V",                    $ units
                "Phase B Line-to-Neutral Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param4 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLN_c_V",              $ name
                "V",                    $ units
                "Phase C Line-to-Neutral Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param5 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLN_avg_V",              $ name
                "V",                    $ units
                "Average Line-to-Neutral Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param6 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLL_ab_V",              $ name
                "V",                    $ units
                "Phase A-B Line-to-Line Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param7 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLL_bc_V",              $ name
                "V",                    $ units
                "Phase B-C Line-to-Line Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param8 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLL_ca_V",              $ name
                "V",                    $ units
                "Phase C-A Line-to-Line Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param9 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "VLL_avg_V",              $ name
                "V",                    $ units
                "Average Line-to-Line Voltage",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param10 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_VLN_a",              $ name
                "°",                    $ units
                "Phase A Line-to-Neutral Voltage Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param11 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_VLN_b",              $ name
                "°",                    $ units
                "Phase B Line-to-Neutral Voltage Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param12 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_VLN_c",              $ name
                "°",                    $ units
                "Phase C Line-to-Neutral Voltage Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param13 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_a_A",              $ name
                "A",                    $ units
                "Phase A Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param14 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_a_kW",              $ name
                "kW",                    $ units
                "Phase A Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param15 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_a_kvar",              $ name
                "kvar",                    $ units
                "Phase A Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param16 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_a_kVA",              $ name
                "kVA",                    $ units
                "Phase A Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param17 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_a",              $ name
                "",                    $ units
                "Phase A Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param18 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_b_A",              $ name
                "A",                    $ units
                "Phase B Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param19 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_b_kW",              $ name
                "kW",                    $ units
                "Phase B Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param20 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_b_kvar",              $ name
                "kvar",                    $ units
                "Phase B Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param21 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_b_kVA",              $ name
                "kVA",                    $ units
                "Phase B Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param22 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_b",              $ name
                "",                    $ units
                "Phase B Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param23 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_c_A",              $ name
                "A",                    $ units
                "Phase C Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param24 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_c_kW",              $ name
                "kW",                    $ units
                "Phase C Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param25 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_c_kvar",              $ name
                "kvar",                    $ units
                "Phase C Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param26 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_c_kVA",              $ name
                "kVA",                    $ units
                "Phase C Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param27 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_c",              $ name
                "",                    $ units
                "Phase C Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param28 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_avg_A",              $ name
                "A",                    $ units
                "System Average Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param29 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_kW",              $ name
                "kW",                    $ units
                "System Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param30 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_kvar",              $ name
                "kvar",                    $ units
                "System Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param31 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_kVA",              $ name
                "kVA",                    $ units
                "System Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param32 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF",              $ name
                "",                    $ units
                "System Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param33 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_001_A",              $ name
                "A",                    $ units
                "Input Channel 1 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param34 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_001_kW",              $ name
                "kW",                    $ units
                "Input Channel 1 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param35 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_001_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 1 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param36 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_001_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 1 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param37 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_001",              $ name
                "",                    $ units
                "Input Channel 1 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param38 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_001",              $ name
                "°",                    $ units
                "Input Channel 1 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param39 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_002_A",              $ name
                "A",                    $ units
                "Input Channel 2 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param40 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_002_kW",              $ name
                "kW",                    $ units
                "Input Channel 2 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param41 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_002_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 2 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param42 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_002_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 2 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param43 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_002",              $ name
                "",                    $ units
                "Input Channel 2 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param44 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_002",              $ name
                "°",                    $ units
                "Input Channel 2 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param45 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_003_A",              $ name
                "A",                    $ units
                "Input Channel 3 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param46 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_003_kW",              $ name
                "kW",                    $ units
                "Input Channel 3 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param47 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_003_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 3 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param48 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_003_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 3 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param49 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_003",              $ name
                "",                    $ units
                "Input Channel 3 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param50 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_003",              $ name
                "°",                    $ units
                "Input Channel 3 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param51 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_004_A",              $ name
                "A",                    $ units
                "Input Channel 4 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param52 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_004_kW",              $ name
                "kW",                    $ units
                "Input Channel 4 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param53 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_004_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 4 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param54 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_004_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 4 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param55 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_004",              $ name
                "",                    $ units
                "Input Channel 4 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param56 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_004",              $ name
                "°",                    $ units
                "Input Channel 4 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param57 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_005_A",              $ name
                "A",                    $ units
                "Input Channel 5 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param58 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_005_kW",              $ name
                "kW",                    $ units
                "Input Channel 5 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param59 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_005_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 5 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param60 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_005_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 5 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param61 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_005",              $ name
                "",                    $ units
                "Input Channel 5 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param62 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_005",              $ name
                "°",                    $ units
                "Input Channel 5 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param63 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_006_A",              $ name
                "A",                    $ units
                "Input Channel 6 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param64 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_006_kW",              $ name
                "kW",                    $ units
                "Input Channel 6 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param65 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_006_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 6 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param66 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_006_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 6 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param67 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_006",              $ name
                "",                    $ units
                "Input Channel 6 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param68 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_006",              $ name
                "°",                    $ units
                "Input Channel 6 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param69 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_007_A",              $ name
                "A",                    $ units
                "Input Channel 7 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param70 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_007_kW",              $ name
                "kW",                    $ units
                "Input Channel 7 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param71 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_007_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 7 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param72 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_007_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 7 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param73 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_007",              $ name
                "",                    $ units
                "Input Channel 7 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param74 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_007",              $ name
                "°",                    $ units
                "Input Channel 7 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param75 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_008_A",              $ name
                "A",                    $ units
                "Input Channel 8 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param76 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_008_kW",              $ name
                "kW",                    $ units
                "Input Channel 8 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param77 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_008_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 8 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param78 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_008_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 8 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param79 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_008",              $ name
                "",                    $ units
                "Input Channel 8 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param80 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_008",              $ name
                "°",                    $ units
                "Input Channel 8 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param81 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_009_A",              $ name
                "A",                    $ units
                "Input Channel 9 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param82 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_009_kW",              $ name
                "kW",                    $ units
                "Input Channel 9 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param83 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_009_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 9 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param84 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_009_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 9 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param85 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_009",              $ name
                "",                    $ units
                "Input Channel 9 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param86 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_009",              $ name
                "°",                    $ units
                "Input Channel 9 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param87 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_010_A",              $ name
                "A",                    $ units
                "Input Channel 10 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param88 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_010_kW",              $ name
                "kW",                    $ units
                "Input Channel 10 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param89 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_010_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 10 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param90 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_010_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 10 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param91 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_010",              $ name
                "",                    $ units
                "Input Channel 10 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param92 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_010",              $ name
                "°",                    $ units
                "Input Channel 10 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param93 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_011_A",              $ name
                "A",                    $ units
                "Input Channel 11 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param94 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_011_kW",              $ name
                "kW",                    $ units
                "Input Channel 11 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param95 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_011_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 11 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param96 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_011_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 11 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param97 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_011",              $ name
                "",                    $ units
                "Input Channel 11 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param98 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_011",              $ name
                "°",                    $ units
                "Input Channel 11 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param99 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_012_A",              $ name
                "A",                    $ units
                "Input Channel 12 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param100 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_012_kW",              $ name
                "kW",                    $ units
                "Input Channel 12 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param101 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_012_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 12 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param102 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_012_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 12 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param103 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_012",              $ name
                "",                    $ units
                "Input Channel 12 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param104 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_012",              $ name
                "°",                    $ units
                "Input Channel 12 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param105 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_013_A",              $ name
                "A",                    $ units
                "Input Channel 13 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param106 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_013_kW",              $ name
                "kW",                    $ units
                "Input Channel 13 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param107 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_013_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 13 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param108 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_013_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 13 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param109 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_013",              $ name
                "",                    $ units
                "Input Channel 13 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param110 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_013",              $ name
                "°",                    $ units
                "Input Channel 13 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param111 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_014_A",              $ name
                "A",                    $ units
                "Input Channel 14 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param112 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_014_kW",              $ name
                "kW",                    $ units
                "Input Channel 14 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param113 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_014_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 14 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param114 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_014_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 14 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param115 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_014",              $ name
                "",                    $ units
                "Input Channel 14 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param116 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_014",              $ name
                "°",                    $ units
                "Input Channel 14 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param117 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_015_A",              $ name
                "A",                    $ units
                "Input Channel 15 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param118 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_015_kW",              $ name
                "kW",                    $ units
                "Input Channel 15 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param119 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_015_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 15 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param120 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_015_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 15 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param121 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_015",              $ name
                "",                    $ units
                "Input Channel 15 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param122 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_015",              $ name
                "°",                    $ units
                "Input Channel 15 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param123 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_016_A",              $ name
                "A",                    $ units
                "Input Channel 16 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param124 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_016_kW",              $ name
                "kW",                    $ units
                "Input Channel 16 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param125 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_016_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 16 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param126 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_016_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 16 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param127 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_016",              $ name
                "",                    $ units
                "Input Channel 16 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param128 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_016",              $ name
                "°",                    $ units
                "Input Channel 16 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param129 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_017_A",              $ name
                "A",                    $ units
                "Input Channel 17 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param130 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_017_kW",              $ name
                "kW",                    $ units
                "Input Channel 17 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param131 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_017_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 17 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param132 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_017_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 17 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param133 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_017",              $ name
                "",                    $ units
                "Input Channel 17 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param134 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_017",              $ name
                "°",                    $ units
                "Input Channel 17 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param135 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_018_A",              $ name
                "A",                    $ units
                "Input Channel 18 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param136 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_018_kW",              $ name
                "kW",                    $ units
                "Input Channel 18 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param137 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_018_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 18 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param138 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_018_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 18 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param139 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_018",              $ name
                "",                    $ units
                "Input Channel 18 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param140 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_018",              $ name
                "°",                    $ units
                "Input Channel 18 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param141 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_019_A",              $ name
                "A",                    $ units
                "Input Channel 19 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param142 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_019_kW",              $ name
                "kW",                    $ units
                "Input Channel 19 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param143 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_019_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 19 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param144 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_019_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 19 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param145 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_019",              $ name
                "",                    $ units
                "Input Channel 19 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param146 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_019",              $ name
                "°",                    $ units
                "Input Channel 19 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param147 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_020_A",              $ name
                "A",                    $ units
                "Input Channel 20 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param148 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_020_kW",              $ name
                "kW",                    $ units
                "Input Channel 20 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param149 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_020_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 20 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param150 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_020_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 20 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param151 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_020",              $ name
                "",                    $ units
                "Input Channel 20 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param152 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_020",              $ name
                "°",                    $ units
                "Input Channel 20 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param153 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_021_A",              $ name
                "A",                    $ units
                "Input Channel 21 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param154 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_021_kW",              $ name
                "kW",                    $ units
                "Input Channel 21 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param155 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_021_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 21 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param156 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_021_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 21 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param157 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_021",              $ name
                "",                    $ units
                "Input Channel 21 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param158 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_021",              $ name
                "°",                    $ units
                "Input Channel 21 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param159 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_022_A",              $ name
                "A",                    $ units
                "Input Channel 22 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param160 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_022_kW",              $ name
                "kW",                    $ units
                "Input Channel 22 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param161 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_022_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 22 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param162 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_022_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 22 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param163 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_022",              $ name
                "",                    $ units
                "Input Channel 22 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param164 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_022",              $ name
                "°",                    $ units
                "Input Channel 22 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param165 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_023_A",              $ name
                "A",                    $ units
                "Input Channel 23 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param166 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_023_kW",              $ name
                "kW",                    $ units
                "Input Channel 23 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param167 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_023_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 23 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param168 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_023_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 23 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param169 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_023",              $ name
                "",                    $ units
                "Input Channel 23 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param170 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_023",              $ name
                "°",                    $ units
                "Input Channel 23 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param171 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_024_A",              $ name
                "A",                    $ units
                "Input Channel 24 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param172 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_024_kW",              $ name
                "kW",                    $ units
                "Input Channel 24 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param173 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_024_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 24 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param174 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_024_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 24 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param175 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_024",              $ name
                "",                    $ units
                "Input Channel 24 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param176 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_I_024",              $ name
                "°",                    $ units
                "Input Channel 24 Current Phase Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param177 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s001_A",              $ name
                "A",                    $ units
                "User Channel 1 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param178 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s001_kW",              $ name
                "kW",                    $ units
                "User Channel 1 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param179 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s001_kvar",              $ name
                "kvar",                    $ units
                "User Channel 1 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param180 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s001_kVA",              $ name
                "kVA",                    $ units
                "User Channel 1 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param181 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s001",              $ name
                "",                    $ units
                "User Channel 1 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param182 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s002_A",              $ name
                "A",                    $ units
                "User Channel 2 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param183 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s002_kW",              $ name
                "kW",                    $ units
                "User Channel 2 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param184 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s002_kvar",              $ name
                "kvar",                    $ units
                "User Channel 2 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param185 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s002_kVA",              $ name
                "kVA",                    $ units
                "User Channel 2 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param186 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s002",              $ name
                "",                    $ units
                "User Channel 2 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param187 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s003_A",              $ name
                "A",                    $ units
                "User Channel 3 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param188 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s003_kW",              $ name
                "kW",                    $ units
                "User Channel 3 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param189 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s003_kvar",              $ name
                "kvar",                    $ units
                "User Channel 3 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param190 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s003_kVA",              $ name
                "kVA",                    $ units
                "User Channel 3 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param191 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s003",              $ name
                "",                    $ units
                "User Channel 3 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param192 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s004_A",              $ name
                "A",                    $ units
                "User Channel 4 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param193 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s004_kW",              $ name
                "kW",                    $ units
                "User Channel 4 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param194 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s004_kvar",              $ name
                "kvar",                    $ units
                "User Channel 4 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param195 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s004_kVA",              $ name
                "kVA",                    $ units
                "User Channel 4 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param196 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s004",              $ name
                "",                    $ units
                "User Channel 4 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param197 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s005_A",              $ name
                "A",                    $ units
                "User Channel 5 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param198 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s005_kW",              $ name
                "kW",                    $ units
                "User Channel 5 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param199 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s005_kvar",              $ name
                "kvar",                    $ units
                "User Channel 5 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param200 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s005_kVA",              $ name
                "kVA",                    $ units
                "User Channel 5 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param201 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s005",              $ name
                "",                    $ units
                "User Channel 5 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param202 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s006_A",              $ name
                "A",                    $ units
                "User Channel 6 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param203 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s006_kW",              $ name
                "kW",                    $ units
                "User Channel 6 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param204 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s006_kvar",              $ name
                "kvar",                    $ units
                "User Channel 6 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param205 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s006_kVA",              $ name
                "kVA",                    $ units
                "User Channel 6 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param206 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s006",              $ name
                "",                    $ units
                "User Channel 6 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param207 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s007_A",              $ name
                "A",                    $ units
                "User Channel 7 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param208 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s007_kW",              $ name
                "kW",                    $ units
                "User Channel 7 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param209 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s007_kvar",              $ name
                "kvar",                    $ units
                "User Channel 7 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param210 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s007_kVA",              $ name
                "kVA",                    $ units
                "User Channel 7 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param211 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s007",              $ name
                "",                    $ units
                "User Channel 7 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param212 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s008_A",              $ name
                "A",                    $ units
                "User Channel 8 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param213 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s008_kW",              $ name
                "kW",                    $ units
                "User Channel 8 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param214 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s008_kvar",              $ name
                "kvar",                    $ units
                "User Channel 8 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param215 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s008_kVA",              $ name
                "kVA",                    $ units
                "User Channel 8 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param216 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s008",              $ name
                "",                    $ units
                "User Channel 8 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param217 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s009_A",              $ name
                "A",                    $ units
                "User Channel 9 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param218 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s009_kW",              $ name
                "kW",                    $ units
                "User Channel 9 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param219 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s009_kvar",              $ name
                "kvar",                    $ units
                "User Channel 9 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param220 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s009_kVA",              $ name
                "kVA",                    $ units
                "User Channel 9 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param221 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s009",              $ name
                "",                    $ units
                "User Channel 9 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param222 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s010_A",              $ name
                "A",                    $ units
                "User Channel 10 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param223 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s010_kW",              $ name
                "kW",                    $ units
                "User Channel 10 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param224 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s010_kvar",              $ name
                "kvar",                    $ units
                "User Channel 10 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param225 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s010_kVA",              $ name
                "kVA",                    $ units
                "User Channel 10 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param226 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s010",              $ name
                "",                    $ units
                "User Channel 10 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param227 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s011_A",              $ name
                "A",                    $ units
                "User Channel 11 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param228 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s011_kW",              $ name
                "kW",                    $ units
                "User Channel 11 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param229 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s011_kvar",              $ name
                "kvar",                    $ units
                "User Channel 11 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param230 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s011_kVA",              $ name
                "kVA",                    $ units
                "User Channel 11 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param231 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s011",              $ name
                "",                    $ units
                "User Channel 11 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param232 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "I_s012_A",              $ name
                "A",                    $ units
                "User Channel 12 Current",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param233 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "P_s012_kW",              $ name
                "kW",                    $ units
                "User Channel 12 Active Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param234 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "Q_s012_kvar",              $ name
                "kvar",                    $ units
                "User Channel 12 Reactive Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param235 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "S_s012_kVA",              $ name
                "kVA",                    $ units
                "User Channel 12 Apparent Power",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param236 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "PF_s012",              $ name
                "",                    $ units
                "User Channel 12 Power Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param237 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_a_A",              $ name
                "A",                    $ units
                "Phase A Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param238 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_a_kW",              $ name
                "kW",                    $ units
                "Phase A Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param239 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_a_kW",              $ name
                "kW",                    $ units
                "Phase A Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param240 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_a_kvar",              $ name
                "kvar",                    $ units
                "Phase A Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param241 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_a_kvar",              $ name
                "kvar",                    $ units
                "Phase A Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param242 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_a_kVA",              $ name
                "kVA",                    $ units
                "Phase A Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param243 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_b_A",              $ name
                "A",                    $ units
                "Phase B Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param244 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_b_kW",              $ name
                "kW",                    $ units
                "Phase B Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param245 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_b_kW",              $ name
                "kW",                    $ units
                "Phase B Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param246 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_b_kvar",              $ name
                "kvar",                    $ units
                "Phase B Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param247 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_b_kvar",              $ name
                "kvar",                    $ units
                "Phase B Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param248 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_b_kVA",              $ name
                "kVA",                    $ units
                "Phase B Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param249 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_c_A",              $ name
                "A",                    $ units
                "Phase C Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param250 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_c_kW",              $ name
                "kW",                    $ units
                "Phase C Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param251 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_c_kW",              $ name
                "kW",                    $ units
                "Phase C Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param252 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_c_kvar",              $ name
                "kvar",                    $ units
                "Phase C Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param253 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_c_kvar",              $ name
                "kvar",                    $ units
                "Phase C Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param254 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_c_kVA",              $ name
                "kVA",                    $ units
                "Phase C Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param255 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_avg_A",              $ name
                "A",                    $ units
                "System Average Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param256 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_kW",              $ name
                "kW",                    $ units
                "System Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param257 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_kW",              $ name
                "kW",                    $ units
                "System Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param258 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_kvar",              $ name
                "kvar",                    $ units
                "System Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param259 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_kvar",              $ name
                "kvar",                    $ units
                "System Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param260 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_kVA",              $ name
                "kVA",                    $ units
                "System Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param261 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_001_A",              $ name
                "A",                    $ units
                "Input Channel 1 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param262 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_001_kW",              $ name
                "kW",                    $ units
                "Input Channel 1 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param263 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_001_kW",              $ name
                "kW",                    $ units
                "Input Channel 1 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param264 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_001_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 1 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param265 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_001_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 1 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param266 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_001_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 1 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param267 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_002_A",              $ name
                "A",                    $ units
                "Input Channel 2 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param268 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_002_kW",              $ name
                "kW",                    $ units
                "Input Channel 2 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param269 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_002_kW",              $ name
                "kW",                    $ units
                "Input Channel 2 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param270 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_002_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 2 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param271 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_002_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 2 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param272 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_002_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 2 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param273 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_003_A",              $ name
                "A",                    $ units
                "Input Channel 3 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param274 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_003_kW",              $ name
                "kW",                    $ units
                "Input Channel 3 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param275 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_003_kW",              $ name
                "kW",                    $ units
                "Input Channel 3 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param276 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_003_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 3 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param277 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_003_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 3 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param278 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_003_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 3 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param279 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_004_A",              $ name
                "A",                    $ units
                "Input Channel 4 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param280 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_004_kW",              $ name
                "kW",                    $ units
                "Input Channel 4 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param281 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_004_kW",              $ name
                "kW",                    $ units
                "Input Channel 4 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param282 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_004_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 4 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param283 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_004_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 4 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param284 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_004_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 4 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param285 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_005_A",              $ name
                "A",                    $ units
                "Input Channel 5 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param286 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_005_kW",              $ name
                "kW",                    $ units
                "Input Channel 5 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param287 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_005_kW",              $ name
                "kW",                    $ units
                "Input Channel 5 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param288 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_005_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 5 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param289 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_005_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 5 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param290 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_005_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 5 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param291 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_006_A",              $ name
                "A",                    $ units
                "Input Channel 6 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param292 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_006_kW",              $ name
                "kW",                    $ units
                "Input Channel 6 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param293 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_006_kW",              $ name
                "kW",                    $ units
                "Input Channel 6 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param294 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_006_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 6 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param295 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_006_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 6 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param296 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_006_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 6 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param297 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_007_A",              $ name
                "A",                    $ units
                "Input Channel 7 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param298 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_007_kW",              $ name
                "kW",                    $ units
                "Input Channel 7 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param299 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_007_kW",              $ name
                "kW",                    $ units
                "Input Channel 7 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param300 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_007_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 7 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param301 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_007_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 7 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param302 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_007_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 7 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param303 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_008_A",              $ name
                "A",                    $ units
                "Input Channel 8 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param304 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_008_kW",              $ name
                "kW",                    $ units
                "Input Channel 8 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param305 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_008_kW",              $ name
                "kW",                    $ units
                "Input Channel 8 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param306 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_008_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 8 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param307 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_008_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 8 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param308 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_008_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 8 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param309 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_009_A",              $ name
                "A",                    $ units
                "Input Channel 9 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param310 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_009_kW",              $ name
                "kW",                    $ units
                "Input Channel 9 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param311 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_009_kW",              $ name
                "kW",                    $ units
                "Input Channel 9 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param312 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_009_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 9 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param313 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_009_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 9 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param314 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_009_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 9 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param315 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_010_A",              $ name
                "A",                    $ units
                "Input Channel 10 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param316 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_010_kW",              $ name
                "kW",                    $ units
                "Input Channel 10 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param317 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_010_kW",              $ name
                "kW",                    $ units
                "Input Channel 10 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param318 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_010_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 10 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param319 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_010_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 10 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param320 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_010_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 10 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param321 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_011_A",              $ name
                "A",                    $ units
                "Input Channel 11 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param322 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_011_kW",              $ name
                "kW",                    $ units
                "Input Channel 11 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param323 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_011_kW",              $ name
                "kW",                    $ units
                "Input Channel 11 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param324 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_011_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 11 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param325 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_011_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 11 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param326 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_011_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 11 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param327 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_012_A",              $ name
                "A",                    $ units
                "Input Channel 12 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param328 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_012_kW",              $ name
                "kW",                    $ units
                "Input Channel 12 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param329 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_012_kW",              $ name
                "kW",                    $ units
                "Input Channel 12 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param330 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_012_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 12 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param331 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_012_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 12 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param332 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_012_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 12 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param333 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_013_A",              $ name
                "A",                    $ units
                "Input Channel 13 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param334 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_013_kW",              $ name
                "kW",                    $ units
                "Input Channel 13 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param335 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_013_kW",              $ name
                "kW",                    $ units
                "Input Channel 13 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param336 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_013_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 13 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param337 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_013_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 13 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param338 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_013_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 13 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param339 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_014_A",              $ name
                "A",                    $ units
                "Input Channel 14 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param340 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_014_kW",              $ name
                "kW",                    $ units
                "Input Channel 14 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param341 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_014_kW",              $ name
                "kW",                    $ units
                "Input Channel 14 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param342 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_014_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 14 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param343 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_014_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 14 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param344 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_014_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 14 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param345 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_015_A",              $ name
                "A",                    $ units
                "Input Channel 15 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param346 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_015_kW",              $ name
                "kW",                    $ units
                "Input Channel 15 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param347 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_015_kW",              $ name
                "kW",                    $ units
                "Input Channel 15 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param348 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_015_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 15 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param349 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_015_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 15 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param350 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_015_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 15 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param351 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_016_A",              $ name
                "A",                    $ units
                "Input Channel 16 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param352 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_016_kW",              $ name
                "kW",                    $ units
                "Input Channel 16 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param353 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_016_kW",              $ name
                "kW",                    $ units
                "Input Channel 16 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param354 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_016_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 16 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param355 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_016_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 16 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param356 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_016_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 16 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param357 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_017_A",              $ name
                "A",                    $ units
                "Input Channel 17 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param358 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_017_kW",              $ name
                "kW",                    $ units
                "Input Channel 17 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param359 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_017_kW",              $ name
                "kW",                    $ units
                "Input Channel 17 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param360 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_017_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 17 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param361 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_017_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 17 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param362 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_017_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 17 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param363 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_018_A",              $ name
                "A",                    $ units
                "Input Channel 18 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param364 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_018_kW",              $ name
                "kW",                    $ units
                "Input Channel 18 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param365 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_018_kW",              $ name
                "kW",                    $ units
                "Input Channel 18 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param366 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_018_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 18 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param367 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_018_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 18 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param368 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_018_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 18 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param369 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_019_A",              $ name
                "A",                    $ units
                "Input Channel 19 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param370 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_019_kW",              $ name
                "kW",                    $ units
                "Input Channel 19 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param371 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_019_kW",              $ name
                "kW",                    $ units
                "Input Channel 19 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param372 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_019_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 19 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param373 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_019_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 19 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param374 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_019_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 19 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param375 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_020_A",              $ name
                "A",                    $ units
                "Input Channel 20 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param376 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_020_kW",              $ name
                "kW",                    $ units
                "Input Channel 20 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param377 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_020_kW",              $ name
                "kW",                    $ units
                "Input Channel 20 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param378 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_020_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 20 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param379 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_020_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 20 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param380 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_020_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 20 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param381 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_021_A",              $ name
                "A",                    $ units
                "Input Channel 21 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param382 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_021_kW",              $ name
                "kW",                    $ units
                "Input Channel 21 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param383 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_021_kW",              $ name
                "kW",                    $ units
                "Input Channel 21 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param384 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_021_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 21 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param385 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_021_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 21 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param386 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_021_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 21 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param387 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_022_A",              $ name
                "A",                    $ units
                "Input Channel 22 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param388 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_022_kW",              $ name
                "kW",                    $ units
                "Input Channel 22 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param389 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_022_kW",              $ name
                "kW",                    $ units
                "Input Channel 22 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param390 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_022_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 22 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param391 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_022_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 22 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param392 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_022_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 22 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param393 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_023_A",              $ name
                "A",                    $ units
                "Input Channel 23 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param394 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_023_kW",              $ name
                "kW",                    $ units
                "Input Channel 23 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param395 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_023_kW",              $ name
                "kW",                    $ units
                "Input Channel 23 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param396 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_023_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 23 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param397 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_023_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 23 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param398 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_023_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 23 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param399 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_024_A",              $ name
                "A",                    $ units
                "Input Channel 24 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param400 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_024_kW",              $ name
                "kW",                    $ units
                "Input Channel 24 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param401 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_024_kW",              $ name
                "kW",                    $ units
                "Input Channel 24 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param402 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_024_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 24 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param403 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_024_kvar",              $ name
                "kvar",                    $ units
                "Input Channel 24 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param404 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_024_kVA",              $ name
                "kVA",                    $ units
                "Input Channel 24 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param405 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s001_A",              $ name
                "A",                    $ units
                "User Channel 1 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param406 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s001_kW",              $ name
                "kW",                    $ units
                "User Channel 1 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param407 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s001_kW",              $ name
                "kW",                    $ units
                "User Channel 1 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param408 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s001_kvar",              $ name
                "kvar",                    $ units
                "User Channel 1 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param409 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s001_kvar",              $ name
                "kvar",                    $ units
                "User Channel 1 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param410 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s001_kVA",              $ name
                "kVA",                    $ units
                "User Channel 1 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param411 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s002_A",              $ name
                "A",                    $ units
                "User Channel 2 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param412 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s002_kW",              $ name
                "kW",                    $ units
                "User Channel 2 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param413 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s002_kW",              $ name
                "kW",                    $ units
                "User Channel 2 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param414 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s002_kvar",              $ name
                "kvar",                    $ units
                "User Channel 2 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param415 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s002_kvar",              $ name
                "kvar",                    $ units
                "User Channel 2 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param416 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s002_kVA",              $ name
                "kVA",                    $ units
                "User Channel 2 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param417 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s003_A",              $ name
                "A",                    $ units
                "User Channel 3 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param418 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s003_kW",              $ name
                "kW",                    $ units
                "User Channel 3 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param419 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s003_kW",              $ name
                "kW",                    $ units
                "User Channel 3 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param420 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s003_kvar",              $ name
                "kvar",                    $ units
                "User Channel 3 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param421 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s003_kvar",              $ name
                "kvar",                    $ units
                "User Channel 3 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param422 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s003_kVA",              $ name
                "kVA",                    $ units
                "User Channel 3 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param423 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s004_A",              $ name
                "A",                    $ units
                "User Channel 4 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param424 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s004_kW",              $ name
                "kW",                    $ units
                "User Channel 4 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param425 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s004_kW",              $ name
                "kW",                    $ units
                "User Channel 4 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param426 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s004_kvar",              $ name
                "kvar",                    $ units
                "User Channel 4 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param427 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s004_kvar",              $ name
                "kvar",                    $ units
                "User Channel 4 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param428 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s004_kVA",              $ name
                "kVA",                    $ units
                "User Channel 4 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param429 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s005_A",              $ name
                "A",                    $ units
                "User Channel 5 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param430 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s005_kW",              $ name
                "kW",                    $ units
                "User Channel 5 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param431 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s005_kW",              $ name
                "kW",                    $ units
                "User Channel 5 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param432 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s005_kvar",              $ name
                "kvar",                    $ units
                "User Channel 5 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param433 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s005_kvar",              $ name
                "kvar",                    $ units
                "User Channel 5 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param434 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s005_kVA",              $ name
                "kVA",                    $ units
                "User Channel 5 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param435 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s006_A",              $ name
                "A",                    $ units
                "User Channel 6 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param436 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s006_kW",              $ name
                "kW",                    $ units
                "User Channel 6 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param437 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s006_kW",              $ name
                "kW",                    $ units
                "User Channel 6 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param438 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s006_kvar",              $ name
                "kvar",                    $ units
                "User Channel 6 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param439 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s006_kvar",              $ name
                "kvar",                    $ units
                "User Channel 6 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param440 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s006_kVA",              $ name
                "kVA",                    $ units
                "User Channel 6 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param441 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s007_A",              $ name
                "A",                    $ units
                "User Channel 7 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param442 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s007_kW",              $ name
                "kW",                    $ units
                "User Channel 7 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param443 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s007_kW",              $ name
                "kW",                    $ units
                "User Channel 7 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param444 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s007_kvar",              $ name
                "kvar",                    $ units
                "User Channel 7 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param445 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s007_kvar",              $ name
                "kvar",                    $ units
                "User Channel 7 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param446 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s007_kVA",              $ name
                "kVA",                    $ units
                "User Channel 7 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param447 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s008_A",              $ name
                "A",                    $ units
                "User Channel 8 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param448 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s008_kW",              $ name
                "kW",                    $ units
                "User Channel 8 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param449 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s008_kW",              $ name
                "kW",                    $ units
                "User Channel 8 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param450 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s008_kvar",              $ name
                "kvar",                    $ units
                "User Channel 8 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param451 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s008_kvar",              $ name
                "kvar",                    $ units
                "User Channel 8 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param452 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s008_kVA",              $ name
                "kVA",                    $ units
                "User Channel 8 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param453 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s009_A",              $ name
                "A",                    $ units
                "User Channel 9 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param454 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s009_kW",              $ name
                "kW",                    $ units
                "User Channel 9 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param455 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s009_kW",              $ name
                "kW",                    $ units
                "User Channel 9 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param456 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s009_kvar",              $ name
                "kvar",                    $ units
                "User Channel 9 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param457 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s009_kvar",              $ name
                "kvar",                    $ units
                "User Channel 9 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param458 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s009_kVA",              $ name
                "kVA",                    $ units
                "User Channel 9 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param459 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s010_A",              $ name
                "A",                    $ units
                "User Channel 10 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param460 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s010_kW",              $ name
                "kW",                    $ units
                "User Channel 10 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param461 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s010_kW",              $ name
                "kW",                    $ units
                "User Channel 10 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param462 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s010_kvar",              $ name
                "kvar",                    $ units
                "User Channel 10 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param463 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s010_kvar",              $ name
                "kvar",                    $ units
                "User Channel 10 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param464 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s010_kVA",              $ name
                "kVA",                    $ units
                "User Channel 10 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param465 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s011_A",              $ name
                "A",                    $ units
                "User Channel 11 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param466 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s011_kW",              $ name
                "kW",                    $ units
                "User Channel 11 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param467 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s011_kW",              $ name
                "kW",                    $ units
                "User Channel 11 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param468 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s011_kvar",              $ name
                "kvar",                    $ units
                "User Channel 11 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param469 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s011_kvar",              $ name
                "kvar",                    $ units
                "User Channel 11 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param470 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s011_kVA",              $ name
                "kVA",                    $ units
                "User Channel 11 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param471 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_I_s012_A",              $ name
                "A",                    $ units
                "User Channel 12 Current Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param472 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_P_s012_kW",              $ name
                "kW",                    $ units
                "User Channel 12 Import Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param473 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_P_s012_kW",              $ name
                "kW",                    $ units
                "User Channel 12 Export Active Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param474 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_IMP_Q_s012_kvar",              $ name
                "kvar",                    $ units
                "User Channel 12 Import Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param475 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_EXP_Q_s012_kvar",              $ name
                "kvar",                    $ units
                "User Channel 12 Export Reactive Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param476 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "DMD_S_s012_kVA",              $ name
                "kVA",                    $ units
                "User Channel 12 Apparent Power Demand",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param477 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "MAG_SEQ_POS_V",              $ name
                "V",                    $ units
                "Voltage Positive Sequence Magnitude",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param478 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "MAG_SEQ_ZERO_V",              $ name
                "V",                    $ units
                "Voltage Zero Sequence Magnitude",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param479 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "MAG_SEQ_NEG_V",              $ name
                "V",                    $ units
                "Voltage Negative Sequence Magnitude",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param480 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_SEQ_POS_V",              $ name
                "°",                    $ units
                "Voltage Positive Sequence Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param481 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_SEQ_ZERO_V",              $ name
                "°",                    $ units
                "Voltage Zero Sequence Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param482 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ANG_SEQ_NEG_V",              $ name
                "°",                    $ units
                "Voltage Negative Sequence Angle",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param483 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "UNBL_V_%",              $ name
                "%",                    $ units
                "Voltage Unbalance Factor Magnitude",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param484 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_V_a_%",              $ name
                "%",                    $ units
                "Phase A Voltage THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param485 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_V_a_%",              $ name
                "%",                    $ units
                "Phase A Voltage THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param486 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_V_a_%",              $ name
                "%",                    $ units
                "Phase A Voltage THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param487 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "CF_V_a_%",              $ name
                "%",                    $ units
                "Phase A Voltage Crest Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param488 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THFF_V_a_%",              $ name
                "%",                    $ units
                "Phase A Voltage THFF Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param489 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_V_b_%",              $ name
                "%",                    $ units
                "Phase B Voltage THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param490 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_V_b_%",              $ name
                "%",                    $ units
                "Phase B Voltage THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param491 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_V_b_%",              $ name
                "%",                    $ units
                "Phase B Voltage THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param492 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "CF_V_b_%",              $ name
                "%",                    $ units
                "Phase B Voltage Crest Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param493 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THFF_V_b_%",              $ name
                "%",                    $ units
                "Phase B Voltage THFF Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param494 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_V_c_%",              $ name
                "%",                    $ units
                "Phase C Voltage THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param495 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_V_c_%",              $ name
                "%",                    $ units
                "Phase C Voltage THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param496 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_V_c_%",              $ name
                "%",                    $ units
                "Phase C Voltage THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param497 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "CF_V_c_%",              $ name
                "%",                    $ units
                "Phase C Voltage Crest Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param498 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THFF_V_c_%",              $ name
                "%",                    $ units
                "Phase C Voltage THFF Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param499 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_V_avg_%",              $ name
                "%",                    $ units
                "Average Voltage THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param500 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_V_avg_%",              $ name
                "%",                    $ units
                "Average Voltage THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param501 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_V_avg_%",              $ name
                "%",                    $ units
                "Average Voltage THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param502 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_I_001_%",              $ name
                "%",                    $ units
                "Input Channel 1 Current THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param503 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_I_001_%",              $ name
                "%",                    $ units
                "Input Channel 1 Current THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param504 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_I_001_%",              $ name
                "%",                    $ units
                "Input Channel 1 Current THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param505 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "KF_I_001_%",              $ name
                "%",                    $ units
                "Input Channel 1 Current K Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param506 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_I_002_%",              $ name
                "%",                    $ units
                "Input Channel 2 Current THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param507 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_I_002_%",              $ name
                "%",                    $ units
                "Input Channel 2 Current THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param508 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_I_002_%",              $ name
                "%",                    $ units
                "Input Channel 2 Current THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param509 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "KF_I_002_%",              $ name
                "%",                    $ units
                "Input Channel 2 Current K Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param510 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_I_003_%",              $ name
                "%",                    $ units
                "Input Channel 3 Current THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param511 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_I_003_%",              $ name
                "%",                    $ units
                "Input Channel 3 Current THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param512 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "ETHD_I_003_%",              $ name
                "%",                    $ units
                "Input Channel 3 Current THD Even",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param513 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "KF_I_003_%",              $ name
                "%",                    $ units
                "Input Channel 3 Current K Factor",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param514 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "THD_I_004_%",              $ name
                "%",                    $ units
                "Input Channel 4 Current THD",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param515 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
                4,                      $ Data Size in bytes
                "OTHD_I_004_%",              $ name
                "%",                    $ units
                "Input Channel 4 Current THD Odd",              $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                3;                      $ decimal places
        Param516 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xCA,                   $ Data Type
